<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Electrical Metalic Tubing</title>
  <link rel="stylesheet" href="../styles.css">
</head>
<body class="detail-page">
  <main class="sheet detail">
    <a href="../index.html" class="back-link">Back to field notebook</a>
    <h1>Electrical Metalic Tubing</h1><p class="meta">Book Supplements · XLSX · 0.07 MB</p><p>Electrical Metallic Tubing Data — Thinwall Conduit Nominal Conduit Size (in.) | Nominal Conduit Size (mm) | Outside Diameter (in.) | Outside Diameter (mm) | Inside Diameter (in.) | Inside Diameter (mm) | Weight per 100 ft / 30.5 m (lb) | Weight per 100 ft / 30.5 m (kg) | Weight of Conduit &amp; Conductors per 100 ft / 30.5 m* (lb) | Weight of Conduit &amp; Conductor</p><p><a class="button" href="../assets/files/book-supplements-411004b4b9.xlsx">Open file</a></p><h2>Electrical Metalic Tubing</h2><div class="table-wrap"><table><tr><th>Electrical Metallic Tubing Data — Thinwall Conduit</th><th></th><th></th><th></th><th></th><th></th><th></th><th></th><th></th><th></th></tr><tr><td>Nominal Conduit Size (in.)</td><td>Nominal Conduit Size (mm)</td><td>Outside Diameter (in.)</td><td>Outside Diameter (mm)</td><td>Inside Diameter (in.)</td><td>Inside Diameter (mm)</td><td>Weight per 100 ft / 30.5 m (lb)</td><td>Weight per 100 ft / 30.5 m (kg)</td><td>Weight of Conduit &amp; Conductors per 100 ft / 30.5 m* (lb)</td><td>Weight of Conduit &amp; Conductors per 100 ft / 30.5 m* (kg)</td></tr><tr><td>3/8&quot;</td><td>10</td><td>0.58</td><td>14.7</td><td>0.49</td><td>12.5</td><td>23</td><td>10.4</td><td>36.6</td><td>16.6</td></tr><tr><td>1/2&quot;</td><td>16</td><td>0.71</td><td>17.9</td><td>0.62</td><td>15.8</td><td>28.5</td><td>12.9</td><td>50.6</td><td>23</td></tr><tr><td>3/4&quot;</td><td>21</td><td>0.99</td><td>23.4</td><td>0.82</td><td>20.9</td><td>43.5</td><td>19.7</td><td>84.3</td><td>38.2</td></tr><tr><td>1&quot;</td><td>27</td><td>1.16</td><td>29.5</td><td>1.05</td><td>26.6</td><td>64</td><td>29</td><td>130.3</td><td>59.1</td></tr><tr><td>1-1/4&quot;</td><td>35</td><td>1.51</td><td>38.4</td><td>1.38</td><td>35.1</td><td>95</td><td>43.1</td><td>212.3</td><td>96.3</td></tr><tr><td>1-1/2&quot;</td><td>41</td><td>1.74</td><td>44.2</td><td>1.61</td><td>40.9</td><td>110</td><td>49.9</td><td>269.8</td><td>122.4</td></tr><tr><td>2&quot;</td><td>53</td><td>2.2</td><td>55.8</td><td>2.07</td><td>52.5</td><td>140</td><td>63.5</td><td>401.8</td><td>182.3</td></tr><tr><td>2-1/2&quot;</td><td>63</td><td>2.88</td><td>73</td><td>2.73</td><td>69.4</td><td>205</td><td>93</td><td>579</td><td>262.6</td></tr><tr><td>3&quot;</td><td>78</td><td>3.5</td><td>88.9</td><td>3.36</td><td>85.2</td><td>250</td><td>113.4</td><td>826.3</td><td>374.8</td></tr><tr><td>3-1/2&quot;</td><td>91</td><td>4</td><td>101.6</td><td>3.83</td><td>97.4</td><td>325</td><td>147.4</td><td>1098</td><td>498</td></tr><tr><td>4&quot;</td><td>103</td><td>4.5</td><td>114.3</td><td>4.33</td><td>110.1</td><td>370</td><td>167.8</td><td>1364</td><td>618.7</td></tr><tr><td>* Weight of conduit and conductors is based on the source chart values.</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table></div>
  </main>
</body>
</html>
